
OS:Version,
  {df434b76-9e2d-49a8-aadc-8433a04224dc}, !- Handle
  1.5.5;                                  !- Version Identifier

OS:ClimateZones,
  {135edfab-17e7-40db-a436-27d385a8cd6d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:RadianceParameters,
  {270a96f1-3c86-4b75-a667-cdf22790e2c8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  2;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {05027a99-f2b3-4aeb-afc6-1425fbb4371d}; !- Handle

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  2;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {65797aa2-06a9-45fe-b69d-bc6e060399d3}; !- Handle

OS:ConvergenceLimits,
  {9fc11aba-8822-4f3d-970c-46391ba4040d}; !- Handle

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8520d93e-310f-4696-9bcd-36228bfdd743}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {eb5fc3ae-fb22-4160-8fcb-3e3b22b000d3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4020ce4f-5a7a-4849-8028-8305d7b751b1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {5f01dace-0394-4f4f-86f1-9aea1c7c5f80}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  PrimarySchool;                          !- Standards Building Type

OS:LifeCycleCost:Parameters,
  {231cf8a0-f0e7-4251-a99f-11f0d464e661}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {3ba8e45b-b833-44eb-a723-ea6c3946dc96}; !- Handle

OS:SpaceType,
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Handle
  PrimarySchool|BlendEdu|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f2881500-0137-4118-a400-2e4e309aa686}, !- Group Rendering Name
  {29f85325-52bb-49e3-9338-13e14c2233d0}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  BlendEdu;                               !- Standards Space Type

OS:Rendering:Color,
  {f2881500-0137-4118-a400-2e4e309aa686}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {34b498b4-d4c7-4e7c-90c6-9882770acbc9}, !- Handle
  PrimarySchool|BlendOff|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {322bd998-57d2-4767-acd8-595f2de62e96}, !- Group Rendering Name
  {22a0074f-d07a-4ef5-9534-cda63d7ff40d}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  BlendOff;                               !- Standards Space Type

OS:Rendering:Color,
  {322bd998-57d2-4767-acd8-595f2de62e96}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {b7fc3745-5af8-48c7-89d5-518b2964cfd0}, !- Handle
  PrimarySchool|Library|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Default Construction Set Name
  {f236be1f-e4d7-4a2c-bbd3-d8f2ffebb9d3}, !- Default Schedule Set Name
  {d8b974e8-bd97-4c7b-a2b6-dc43a039828d}, !- Group Rendering Name
  {c87439a5-a907-4296-86c4-0c42325d87d6}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {d8b974e8-bd97-4c7b-a2b6-dc43a039828d}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d4af56d4-9b82-4921-8a44-04c08ffae0ff}, !- Handle
  PrimarySchool|Gym|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Default Construction Set Name
  {2b7bfd7a-00cc-4762-a0e1-2076edc1c6e6}, !- Default Schedule Set Name
  {96f41df1-a6ce-4824-a403-01573cf03dde}, !- Group Rendering Name
  {4d440393-761e-47a5-816b-44f1cf7f48cb}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {96f41df1-a6ce-4824-a403-01573cf03dde}, !- Handle
  Rendering Color 4,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c84be168-c29b-4b28-bdbd-6f7c12556a16}, !- Handle
  PrimarySchool|Cafeteria|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Default Construction Set Name
  {bed8bc17-cfea-43a2-a0d3-17db238cf1bd}, !- Default Schedule Set Name
  {973de6c4-e66e-42e9-8329-e37087dd0085}, !- Group Rendering Name
  {6207891f-ba31-406d-a4f0-fb49405efbc0}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {973de6c4-e66e-42e9-8329-e37087dd0085}, !- Handle
  Rendering Color 5,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {cdbe31f4-3c2a-486f-afea-2751ce226c79}, !- Handle
  PrimarySchool|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A, !- Name
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Default Construction Set Name
  {b82afbba-fe4b-4450-b7ef-8efa2925f95a}, !- Default Schedule Set Name
  {c5a936f4-0659-40bf-aaf2-40879f625b65}, !- Group Rendering Name
  {4b0cb4b4-4237-4e4a-acb9-9c59de88b658}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {c5a936f4-0659-40bf-aaf2-40879f625b65}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {9bdb1ce3-2e2c-4c34-b439-3dec4ba3c4ce}, !- Handle
  0800|1600|PrimarySchool|default|hoo,    !- Name
  {955060c5-aa1e-431d-ae04-84a80442b120}, !- Schedule Type Limits Name
  {c1f80766-4b09-4300-a953-6372c5343068}, !- Default Day Schedule Name
  {48789082-798b-4d15-a071-83efa145db51}, !- Summer Design Day Schedule Name
  {05c5e17d-9fbb-424b-8dd6-e7402b17c7d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1f80766-4b09-4300-a953-6372c5343068}, !- Handle
  0800|1600|PrimarySchool|default|hoo Schedule Week Day, !- Name
  {955060c5-aa1e-431d-ae04-84a80442b120}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2d70a4a-b1d8-4a22-ae1a-32d0e040ed0a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05c5e17d-9fbb-424b-8dd6-e7402b17c7d8}, !- Handle
  0800|1600|PrimarySchool|default|hoo Winter Design Day, !- Name
  {955060c5-aa1e-431d-ae04-84a80442b120}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {835d781e-b034-4ed2-baa0-011544d7bdd9}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48789082-798b-4d15-a071-83efa145db51}, !- Handle
  0800|1600|PrimarySchool|default|hoo Summer Design Day, !- Name
  {955060c5-aa1e-431d-ae04-84a80442b120}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {5f01dace-0394-4f4f-86f1-9aea1c7c5f80}, !- Handle
  Building Hours of Operation,            !- Name
  {9bdb1ce3-2e2c-4c34-b439-3dec4ba3c4ce}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {955060c5-aa1e-431d-ae04-84a80442b120}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {f09c0ee9-f19a-452b-82fc-8966590644c2}, !- Handle
  0800|1600|PrimarySchool|default|rh,     !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  {95986ead-804f-4756-a754-eac29e15a97b}, !- Default Day Schedule Name
  {44d8f8c8-378d-4f42-a75e-dc4031af7a75}, !- Summer Design Day Schedule Name
  {409a3e83-3a6b-42f8-bab2-68062b6f9850}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {95986ead-804f-4756-a754-eac29e15a97b}, !- Handle
  0800|1600|PrimarySchool|default|rh |default, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {44d8f8c8-378d-4f42-a75e-dc4031af7a75}, !- Handle
  0800|1600|PrimarySchool|default|rh Summer Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {409a3e83-3a6b-42f8-bab2-68062b6f9850}, !- Handle
  0800|1600|PrimarySchool|default|rh Winter Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  {322f24b9-d24e-4b95-ac39-851fcbe7f584}, !- Default Day Schedule Name
  {f4043a64-1ce6-46d2-a731-70b920d528ba}, !- Summer Design Day Schedule Name
  {ca7a91e4-d0fb-45d6-b68c-705e13bc57da}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {322f24b9-d24e-4b95-ac39-851fcbe7f584}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |default, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {f4043a64-1ce6-46d2-a731-70b920d528ba}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip Summer Design Day, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ca7a91e4-d0fb-45d6-b68c-705e13bc57da}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip Winter Design Day, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6eaa3e5c-a55f-4410-9e59-f8b01fb5dc51}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |1/1-6/30|Sat/Sun Rule, !- Name
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c57df19-5bf2-4f0f-8fca-7e054197f447}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c57df19-5bf2-4f0f-8fca-7e054197f447}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |1/1-6/30|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {470af1a3-86af-48a0-ab78-f75dc8c8f05e}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63a6875c-11c0-4693-83ad-ffa634367d3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {63a6875c-11c0-4693-83ad-ffa634367d3a}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {e2db37b1-3a06-428d-879e-e6d0e6e8f951}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |7/1-9/1|Sat/Sun Rule, !- Name
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93a3f21e-6213-447a-a71d-d1dbe545203b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {93a3f21e-6213-447a-a71d-d1dbe545203b}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |7/1-9/1|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e659ab37-340e-4f8b-9adf-58fb4f755596}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {00d392ec-16cc-4afa-abff-bb8f67169855}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00d392ec-16cc-4afa-abff-bb8f67169855}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {92a75722-51cb-4408-8aa2-fe3365c14b3e}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |9/1-12/31|Sat/Sun Rule, !- Name
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bf329bf-50d4-46ca-b73a-a7b48d6a0227}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bf329bf-50d4-46ca-b73a-a7b48d6a0227}, !- Handle
  0800|1600|PrimarySchool|Kitchen|elec_equip |9/1-12/31|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f0b8e50-315d-4ba6-8754-1fafd0425032}, !- Handle
  0800|1600|PrimarySchool|Restroom|clg_setpoint, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  {1b3d2553-b7a7-4065-8fa8-aa4497e5d7f9}, !- Default Day Schedule Name
  {897b60c7-0ddd-4865-ac20-18755bf24aad}, !- Summer Design Day Schedule Name
  {790f450d-dc0b-4450-ae4a-1245ed1dc773}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1b3d2553-b7a7-4065-8fa8-aa4497e5d7f9}, !- Handle
  0800|1600|PrimarySchool|Restroom|clg_setpoint |default, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {897b60c7-0ddd-4865-ac20-18755bf24aad}, !- Handle
  0800|1600|PrimarySchool|Restroom|clg_setpoint Summer Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {790f450d-dc0b-4450-ae4a-1245ed1dc773}, !- Handle
  0800|1600|PrimarySchool|Restroom|clg_setpoint Winter Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Handle
  0800|1600|PrimarySchool|default|occ,    !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  {b9e96e6f-2002-4e30-b5a6-fd2d1a08bfbc}, !- Default Day Schedule Name
  {193c8596-948e-4e9c-977e-90928675d315}, !- Summer Design Day Schedule Name
  {42dd68d1-ed92-4e29-9056-bdb5a00ece57}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b9e96e6f-2002-4e30-b5a6-fd2d1a08bfbc}, !- Handle
  0800|1600|PrimarySchool|default|occ |default, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {193c8596-948e-4e9c-977e-90928675d315}, !- Handle
  0800|1600|PrimarySchool|default|occ Summer Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {42dd68d1-ed92-4e29-9056-bdb5a00ece57}, !- Handle
  0800|1600|PrimarySchool|default|occ Winter Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eef3ddae-b894-4ad4-9dfb-d1bf686e0630}, !- Handle
  0800|1600|PrimarySchool|default|occ |1/1-6/30|Sat/Sun Rule, !- Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76ca658a-0fbf-4f81-8e9b-eda865bece63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {76ca658a-0fbf-4f81-8e9b-eda865bece63}, !- Handle
  0800|1600|PrimarySchool|default|occ |1/1-6/30|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca7bc69c-78a1-4727-91d2-6b30b3527897}, !- Handle
  0800|1600|PrimarySchool|default|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45876bac-40ee-4bd0-a142-acf2a476e82c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {45876bac-40ee-4bd0-a142-acf2a476e82c}, !- Handle
  0800|1600|PrimarySchool|default|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25676313-8d94-46ee-bcfc-7b1fc361bd7a}, !- Handle
  0800|1600|PrimarySchool|default|occ |7/1-9/1|Sat/Sun Rule, !- Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5dad4c48-b5b3-4489-a77c-f2b8120fc50b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5dad4c48-b5b3-4489-a77c-f2b8120fc50b}, !- Handle
  0800|1600|PrimarySchool|default|occ |7/1-9/1|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd6eb7b6-440e-4e96-a90f-e6054eaebafd}, !- Handle
  0800|1600|PrimarySchool|default|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b6f2757d-61d3-4cbf-90e9-0a22afc52ee1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6f2757d-61d3-4cbf-90e9-0a22afc52ee1}, !- Handle
  0800|1600|PrimarySchool|default|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {5a2fd6ec-fb39-46e1-8948-4a4d4d3ce59b}, !- Handle
  0800|1600|PrimarySchool|default|occ |9/1-12/31|Sat/Sun Rule, !- Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {735fe0dd-40e0-4d05-a552-3744779a9283}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {735fe0dd-40e0-4d05-a552-3744779a9283}, !- Handle
  0800|1600|PrimarySchool|default|occ |9/1-12/31|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ac641a8-7f66-40cf-a84f-549cd227118a}, !- Handle
  0800|1600|PrimarySchool|default|thermal_ctrl, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  {f005c19d-8ea6-485a-911e-20e06ca1c3e6}, !- Default Day Schedule Name
  {04177779-cf48-426a-88a5-f0b2b3c38b6b}, !- Summer Design Day Schedule Name
  {30fff103-c8a0-4077-88f3-c8c2e376157d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f005c19d-8ea6-485a-911e-20e06ca1c3e6}, !- Handle
  0800|1600|PrimarySchool|default|thermal_ctrl |default, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04177779-cf48-426a-88a5-f0b2b3c38b6b}, !- Handle
  0800|1600|PrimarySchool|default|thermal_ctrl Summer Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30fff103-c8a0-4077-88f3-c8c2e376157d}, !- Handle
  0800|1600|PrimarySchool|default|thermal_ctrl Winter Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e33f31c9-8e7d-40bf-83ee-10820c00af79}, !- Handle
  0800|1600|PrimarySchool|default|hvac,   !- Name
  {986e1ba4-332c-4169-9bb1-d24d9255637b}, !- Schedule Type Limits Name
  {0a4aa0d6-5cc3-4cee-80e6-5e211294e649}, !- Default Day Schedule Name
  {63996ab6-99d3-4010-9fd1-772ef92a8d77}, !- Summer Design Day Schedule Name
  {a5eaeba9-44e2-43a8-8ab8-2c320d1a8c33}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {986e1ba4-332c-4169-9bb1-d24d9255637b}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {0a4aa0d6-5cc3-4cee-80e6-5e211294e649}, !- Handle
  0800|1600|PrimarySchool|default|hvac |default, !- Name
  {986e1ba4-332c-4169-9bb1-d24d9255637b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {63996ab6-99d3-4010-9fd1-772ef92a8d77}, !- Handle
  0800|1600|PrimarySchool|default|hvac Summer Design Day, !- Name
  {986e1ba4-332c-4169-9bb1-d24d9255637b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a5eaeba9-44e2-43a8-8ab8-2c320d1a8c33}, !- Handle
  0800|1600|PrimarySchool|default|hvac Winter Design Day, !- Name
  {986e1ba4-332c-4169-9bb1-d24d9255637b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c902a679-460e-4e5e-b261-6ee4612491f9}, !- Handle
  0800|1600|PrimarySchool|default|hvac |1/1-12/31|Sat/Sun Rule, !- Name
  {e33f31c9-8e7d-40bf-83ee-10820c00af79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e417def8-c7f9-4071-a304-41f87a83adca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e417def8-c7f9-4071-a304-41f87a83adca}, !- Handle
  0800|1600|PrimarySchool|default|hvac |1/1-12/31|Sat/Sun, !- Name
  {986e1ba4-332c-4169-9bb1-d24d9255637b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ,  !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  {ec0b2595-25cc-4bff-896a-0298ad506494}, !- Default Day Schedule Name
  {6195e7b0-c607-4eb9-ab38-9d4c25685ee8}, !- Summer Design Day Schedule Name
  {2c4a73a6-217f-49b3-a3cd-8ff2b0de892a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec0b2595-25cc-4bff-896a-0298ad506494}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |default, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {6195e7b0-c607-4eb9-ab38-9d4c25685ee8}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ Summer Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {2c4a73a6-217f-49b3-a3cd-8ff2b0de892a}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ Winter Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eb4f6b8-4080-4be4-baaf-6d4337398769}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |1/1-6/30|Sat/Sun Rule, !- Name
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93bb719e-8565-49b9-b2ea-c5fdea0159ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93bb719e-8565-49b9-b2ea-c5fdea0159ca}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |1/1-6/30|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00f4b519-1955-402b-a086-c42cbf890870}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ba4d123-a76c-4a04-a21e-b03029429c59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0ba4d123-a76c-4a04-a21e-b03029429c59}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f45502a-2a5d-400b-930a-604e1b815670}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |7/1-9/1|Sat/Sun Rule, !- Name
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f898e87d-7ba2-4907-9947-a161f86d5796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f898e87d-7ba2-4907-9947-a161f86d5796}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |7/1-9/1|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f29b2f2-d7c0-4755-a4cb-1302babc24de}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {84c8cd14-a7c3-4b8f-a64d-978b50044a9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84c8cd14-a7c3-4b8f-a64d-978b50044a9b}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {6bae564a-b623-47df-b9cb-8c3adde9129f}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |9/1-12/31|Sat/Sun Rule, !- Name
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f8088a34-c968-4b0c-a188-641c03f556f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8088a34-c968-4b0c-a188-641c03f556f8}, !- Handle
  0800|1600|PrimarySchool|Cafeteria|occ |9/1-12/31|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Handle
  0800|1600|PrimarySchool|default|lighting, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  {9c7a8b43-32d0-40a6-aa97-36539e7ed84b}, !- Default Day Schedule Name
  {89f25b06-2d3b-4bdc-9a4a-d8fb8b9fd385}, !- Summer Design Day Schedule Name
  {4e27b763-8681-4682-8a5c-1754533d47f4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {9c7a8b43-32d0-40a6-aa97-36539e7ed84b}, !- Handle
  0800|1600|PrimarySchool|default|lighting |default, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18;                                   !- Value Until Time 3

OS:Schedule:Day,
  {89f25b06-2d3b-4bdc-9a4a-d8fb8b9fd385}, !- Handle
  0800|1600|PrimarySchool|default|lighting Summer Design Day, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4e27b763-8681-4682-8a5c-1754533d47f4}, !- Handle
  0800|1600|PrimarySchool|default|lighting Winter Design Day, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1e31eab9-41ee-46da-ab27-e165f058a1f6}, !- Handle
  0800|1600|PrimarySchool|default|lighting |1/1-6/30|Sat/Sun Rule, !- Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f595a56d-d662-4f6d-ad11-1c5152a863e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f595a56d-d662-4f6d-ad11-1c5152a863e0}, !- Handle
  0800|1600|PrimarySchool|default|lighting |1/1-6/30|Sat/Sun, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {91f34f76-2805-47d9-9cfa-505004ba6745}, !- Handle
  0800|1600|PrimarySchool|default|lighting |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2088866-5d34-4e61-84d6-6a78c3901780}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d2088866-5d34-4e61-84d6-6a78c3901780}, !- Handle
  0800|1600|PrimarySchool|default|lighting |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5ebb444c-7ab0-4f03-82fd-ccf0bcaa3035}, !- Handle
  0800|1600|PrimarySchool|default|lighting |7/1-9/1|Sat/Sun Rule, !- Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fecfabbd-8c71-4c2c-9b16-c78944dfd6b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fecfabbd-8c71-4c2c-9b16-c78944dfd6b6}, !- Handle
  0800|1600|PrimarySchool|default|lighting |7/1-9/1|Sat/Sun, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9013f108-c96f-4695-8537-2c2f5a1c007a}, !- Handle
  0800|1600|PrimarySchool|default|lighting |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9d95c1ca-5cc0-4bba-a645-75b6b22b0553}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d95c1ca-5cc0-4bba-a645-75b6b22b0553}, !- Handle
  0800|1600|PrimarySchool|default|lighting |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8bd17d43-bef0-420f-b077-8a660cedbca1}, !- Handle
  0800|1600|PrimarySchool|default|lighting |9/1-12/31|Sat/Sun Rule, !- Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {da95b3e3-3988-4076-ae28-547fe50e7d15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da95b3e3-3988-4076-ae28-547fe50e7d15}, !- Handle
  0800|1600|PrimarySchool|default|lighting |9/1-12/31|Sat/Sun, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- Handle
  0800|1600|PrimarySchool|default|activity, !- Name
  {25da028a-ad74-4205-b65d-f8f0db0619e3}, !- Schedule Type Limits Name
  {5af9f2ba-8c06-4b9d-a73e-f1a097f16aa1}, !- Default Day Schedule Name
  {0441ecb6-c42d-41a8-9296-d60be340bf66}, !- Summer Design Day Schedule Name
  {af892ef3-d151-4c84-bf3f-522df848592b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {25da028a-ad74-4205-b65d-f8f0db0619e3}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {5af9f2ba-8c06-4b9d-a73e-f1a097f16aa1}, !- Handle
  0800|1600|PrimarySchool|default|activity |default, !- Name
  {25da028a-ad74-4205-b65d-f8f0db0619e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0441ecb6-c42d-41a8-9296-d60be340bf66}, !- Handle
  0800|1600|PrimarySchool|default|activity Summer Design Day, !- Name
  {25da028a-ad74-4205-b65d-f8f0db0619e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af892ef3-d151-4c84-bf3f-522df848592b}, !- Handle
  0800|1600|PrimarySchool|default|activity Winter Design Day, !- Name
  {25da028a-ad74-4205-b65d-f8f0db0619e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a6e044c-b374-4792-ac68-075585302a8a}, !- Handle
  0800|1600|PrimarySchool|default|work_eff, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  {50025864-5275-4143-ba88-08c6d46fb8f1}, !- Default Day Schedule Name
  {74a0b61f-5147-4134-a60b-cddf79ed6812}, !- Summer Design Day Schedule Name
  {f6a60819-8b2c-4c70-bc1a-bd6ce4c6c0e0}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {50025864-5275-4143-ba88-08c6d46fb8f1}, !- Handle
  0800|1600|PrimarySchool|default|work_eff |default, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74a0b61f-5147-4134-a60b-cddf79ed6812}, !- Handle
  0800|1600|PrimarySchool|default|work_eff Summer Design Day, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6a60819-8b2c-4c70-bc1a-bd6ce4c6c0e0}, !- Handle
  0800|1600|PrimarySchool|default|work_eff Winter Design Day, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eccd5b48-f151-4071-a853-24fe4f34e9ee}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  {4b19f131-b0b4-47be-ab4d-81be3576327f}, !- Default Day Schedule Name
  {ec6eb875-2281-4dff-90a5-625ba7b72b11}, !- Summer Design Day Schedule Name
  {a57facfa-4fcc-4a8d-b967-fa40d6fc2cc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b19f131-b0b4-47be-ab4d-81be3576327f}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint |default, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ec6eb875-2281-4dff-90a5-625ba7b72b11}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint Summer Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a57facfa-4fcc-4a8d-b967-fa40d6fc2cc7}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint Winter Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {004d456b-4b3b-4517-83fd-3a017a8858ee}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {eccd5b48-f151-4071-a853-24fe4f34e9ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb70453b-6476-4bc3-9573-26b6ef324172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bb70453b-6476-4bc3-9573-26b6ef324172}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {27507bbb-14fc-4252-8607-e51731c45ec1}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {eccd5b48-f151-4071-a853-24fe4f34e9ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98e1b756-7176-4897-987d-033fd1c1a1ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98e1b756-7176-4897-987d-033fd1c1a1ed}, !- Handle
  0800|1600|PrimarySchool|default|clg_setpoint |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {eaa395e3-72c2-4387-ae5d-b406b7559c84}, !- Handle
  0800|1600|PrimarySchool|default|swh_target_temp, !- Name
  {c7a1b3fa-4061-44bf-857b-5d51ce0c6f6b}, !- Schedule Type Limits Name
  {5ce5b435-eaf1-4238-b240-5fc2d198e903}, !- Default Day Schedule Name
  {b1e19747-3ec5-4d22-87b1-a6149c7242b0}, !- Summer Design Day Schedule Name
  {2bfe9006-b24d-4671-9fbd-7213894dfebb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c7a1b3fa-4061-44bf-857b-5d51ce0c6f6b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ce5b435-eaf1-4238-b240-5fc2d198e903}, !- Handle
  0800|1600|PrimarySchool|default|swh_target_temp |default, !- Name
  {c7a1b3fa-4061-44bf-857b-5d51ce0c6f6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b1e19747-3ec5-4d22-87b1-a6149c7242b0}, !- Handle
  0800|1600|PrimarySchool|default|swh_target_temp Summer Design Day, !- Name
  {c7a1b3fa-4061-44bf-857b-5d51ce0c6f6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {2bfe9006-b24d-4671-9fbd-7213894dfebb}, !- Handle
  0800|1600|PrimarySchool|default|swh_target_temp Winter Design Day, !- Name
  {c7a1b3fa-4061-44bf-857b-5d51ce0c6f6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3acc967f-817c-4897-9c3f-18270d31a353}, !- Handle
  0800|1600|PrimarySchool|default|elevator, !- Name
  {2c1deb60-88ad-48e8-a29b-858c8c24b6d7}, !- Schedule Type Limits Name
  {f348496c-cf31-48d6-8597-a4d5e28d7f42}, !- Default Day Schedule Name
  {aedb8d00-1a55-408e-b4c0-145d1c824ed4}, !- Summer Design Day Schedule Name
  {9651e527-b38e-4e55-9389-c71c6ce419d9}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2c1deb60-88ad-48e8-a29b-858c8c24b6d7}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {f348496c-cf31-48d6-8597-a4d5e28d7f42}, !- Handle
  0800|1600|PrimarySchool|default|elevator |default, !- Name
  {2c1deb60-88ad-48e8-a29b-858c8c24b6d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {aedb8d00-1a55-408e-b4c0-145d1c824ed4}, !- Handle
  0800|1600|PrimarySchool|default|elevator Summer Design Day, !- Name
  {2c1deb60-88ad-48e8-a29b-858c8c24b6d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {9651e527-b38e-4e55-9389-c71c6ce419d9}, !- Handle
  0800|1600|PrimarySchool|default|elevator Winter Design Day, !- Name
  {2c1deb60-88ad-48e8-a29b-858c8c24b6d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a7b487b3-b2f5-4e06-8410-6ed34fae1844}, !- Handle
  0800|1600|PrimarySchool|default|elevator |1/1-12/31|Sat/Sun Rule, !- Name
  {3acc967f-817c-4897-9c3f-18270d31a353}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d210c48-9f4d-4d9c-9706-f627956406e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d210c48-9f4d-4d9c-9706-f627956406e1}, !- Handle
  0800|1600|PrimarySchool|default|elevator |1/1-12/31|Sat/Sun, !- Name
  {2c1deb60-88ad-48e8-a29b-858c8c24b6d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bdd247b-06b4-4e37-8026-7a33d652d7cd}, !- Handle
  0800|1600|PrimarySchool|Office|occ,     !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  {356a812a-7042-4729-94ee-4dab1be32c57}, !- Default Day Schedule Name
  {c3a987a6-a92f-44b6-b5a6-266cda1bb523}, !- Summer Design Day Schedule Name
  {c873697c-18f9-4e38-a4b3-a1b028a72e8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {356a812a-7042-4729-94ee-4dab1be32c57}, !- Handle
  0800|1600|PrimarySchool|Office|occ |default, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {c3a987a6-a92f-44b6-b5a6-266cda1bb523}, !- Handle
  0800|1600|PrimarySchool|Office|occ Summer Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {c873697c-18f9-4e38-a4b3-a1b028a72e8a}, !- Handle
  0800|1600|PrimarySchool|Office|occ Winter Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2969eeab-90ab-4dca-bada-f8245b5d285e}, !- Handle
  0800|1600|PrimarySchool|Office|occ |1/1-6/30|Sat/Sun Rule, !- Name
  {7bdd247b-06b4-4e37-8026-7a33d652d7cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57944018-20ea-4138-a36e-e5cf7766f064}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57944018-20ea-4138-a36e-e5cf7766f064}, !- Handle
  0800|1600|PrimarySchool|Office|occ |1/1-6/30|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d80e468-5ef4-4ab8-a576-00f5549e2fa5}, !- Handle
  0800|1600|PrimarySchool|Office|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {7bdd247b-06b4-4e37-8026-7a33d652d7cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81f5b918-5b73-4b93-8882-35ad6f397e55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {81f5b918-5b73-4b93-8882-35ad6f397e55}, !- Handle
  0800|1600|PrimarySchool|Office|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35a98ebc-1506-4ef6-917a-cdd23f969e59}, !- Handle
  0800|1600|PrimarySchool|Office|occ |7/1-9/1|Sat/Sun Rule, !- Name
  {7bdd247b-06b4-4e37-8026-7a33d652d7cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bac5affe-5f97-44f3-9425-907649c1b870}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bac5affe-5f97-44f3-9425-907649c1b870}, !- Handle
  0800|1600|PrimarySchool|Office|occ |7/1-9/1|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8aaf36b-a86e-4f2c-b6b3-ccf9c3dab5dd}, !- Handle
  0800|1600|PrimarySchool|Office|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {7bdd247b-06b4-4e37-8026-7a33d652d7cd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c8f3576-69bc-4f2e-a718-1d14526a95a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c8f3576-69bc-4f2e-a718-1d14526a95a1}, !- Handle
  0800|1600|PrimarySchool|Office|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {5401a349-97b6-4129-bc7c-6f0417ab4b9f}, !- Handle
  0800|1600|PrimarySchool|Office|occ |9/1-12/31|Sat/Sun Rule, !- Name
  {7bdd247b-06b4-4e37-8026-7a33d652d7cd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3771740a-38e6-4dbc-bb7a-df45a5dfbd34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3771740a-38e6-4dbc-bb7a-df45a5dfbd34}, !- Handle
  0800|1600|PrimarySchool|Office|occ |9/1-12/31|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acd370eb-da15-4aa2-b522-e31714d8e64b}, !- Handle
  0800|1600|PrimarySchool|Kitchen|htg_setpoint, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  {b55a8f8c-1b79-49b0-9f52-b55e7666863d}, !- Default Day Schedule Name
  {1d072012-3415-49f5-9306-ba57259dfa0f}, !- Summer Design Day Schedule Name
  {57456562-f58a-470d-a2cc-6c0030fa46cb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b55a8f8c-1b79-49b0-9f52-b55e7666863d}, !- Handle
  0800|1600|PrimarySchool|Kitchen|htg_setpoint |default, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1d072012-3415-49f5-9306-ba57259dfa0f}, !- Handle
  0800|1600|PrimarySchool|Kitchen|htg_setpoint Summer Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {57456562-f58a-470d-a2cc-6c0030fa46cb}, !- Handle
  0800|1600|PrimarySchool|Kitchen|htg_setpoint Winter Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Handle
  0800|1600|PrimarySchool|Gym|occ,        !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  {1298c9fb-c4e5-47bf-b849-3d29736eb761}, !- Default Day Schedule Name
  {816c9b0a-fcdf-42c5-ad6a-5a8937cbb907}, !- Summer Design Day Schedule Name
  {6b56277e-f989-4324-8918-22b74f59fa6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1298c9fb-c4e5-47bf-b849-3d29736eb761}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |default, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {816c9b0a-fcdf-42c5-ad6a-5a8937cbb907}, !- Handle
  0800|1600|PrimarySchool|Gym|occ Summer Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b56277e-f989-4324-8918-22b74f59fa6d}, !- Handle
  0800|1600|PrimarySchool|Gym|occ Winter Design Day, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98ed157e-37d7-4ed9-b4d3-ce4858437ff5}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |1/1-6/30|Sat/Sun Rule, !- Name
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {967433fe-301e-4991-ab36-271e5520c7cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {967433fe-301e-4991-ab36-271e5520c7cb}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |1/1-6/30|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f70dd557-315b-41a9-a7e1-36f8146be286}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e5d290f-d58f-4ea1-8f18-48da53522974}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5e5d290f-d58f-4ea1-8f18-48da53522974}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94fbe738-7628-40eb-8750-b0dedb71bfbb}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |7/1-9/1|Sat/Sun Rule, !- Name
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f476c96-8a7a-4dda-88bc-896157d4c99b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7f476c96-8a7a-4dda-88bc-896157d4c99b}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |7/1-9/1|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5835a99-7386-435d-af46-14ae0a85ce81}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d44dbc4f-18aa-4d06-a8c6-23bd2ef1e6a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d44dbc4f-18aa-4d06-a8c6-23bd2ef1e6a9}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {c91b716d-541e-41c8-a3be-fd1e8f632e8d}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |9/1-12/31|Sat/Sun Rule, !- Name
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5cd027be-9112-491f-8955-90ced1839210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cd027be-9112-491f-8955-90ced1839210}, !- Handle
  0800|1600|PrimarySchool|Gym|occ |9/1-12/31|Sat/Sun, !- Name
  {41c598f0-26d6-4396-8358-fb718e2f27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dee2cc87-a30e-4cb9-8ac5-1609283cc60a}, !- Handle
  0800|1600|PrimarySchool|default|ext_lighting, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  {e7041f6a-ae25-4e8f-92e5-35f982abbef1}, !- Default Day Schedule Name
  {6dd0e2b0-df69-4cef-b58f-19c96286917f}, !- Summer Design Day Schedule Name
  {422d87c3-2844-4d88-b980-32f362e93847}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7041f6a-ae25-4e8f-92e5-35f982abbef1}, !- Handle
  0800|1600|PrimarySchool|default|ext_lighting |default, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dd0e2b0-df69-4cef-b58f-19c96286917f}, !- Handle
  0800|1600|PrimarySchool|default|ext_lighting Summer Design Day, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {422d87c3-2844-4d88-b980-32f362e93847}, !- Handle
  0800|1600|PrimarySchool|default|ext_lighting Winter Design Day, !- Name
  {cf060a2d-3942-410f-87d6-59a611b49b32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  {1e698b47-86f6-4dde-a55e-989c3541a15b}, !- Default Day Schedule Name
  {76eeff80-525d-43f0-acde-197c8b82ac61}, !- Summer Design Day Schedule Name
  {52960240-4133-4ffa-adf8-233dc2feff10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e698b47-86f6-4dde-a55e-989c3541a15b}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |default, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {76eeff80-525d-43f0-acde-197c8b82ac61}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip Summer Design Day, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52960240-4133-4ffa-adf8-233dc2feff10}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip Winter Design Day, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eaac6e50-041d-4ed5-873a-527adf21e444}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |1/1-6/30|Sat/Sun Rule, !- Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d066de12-2d5c-4c24-88d6-15f6f486b407}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d066de12-2d5c-4c24-88d6-15f6f486b407}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |1/1-6/30|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e6b27562-6123-49bc-8f49-e91a9edc334b}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb8c053e-f78e-4ebb-ba0b-bf61a808acb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cb8c053e-f78e-4ebb-ba0b-bf61a808acb4}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {14d1d935-9a9b-4a90-b55b-c4b101c96380}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |7/1-9/1|Sat/Sun Rule, !- Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5593f929-d8a5-413b-9ef8-d849812b9335}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5593f929-d8a5-413b-9ef8-d849812b9335}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |7/1-9/1|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b19b3e7f-cf05-49f9-b357-c7b5fb50df39}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f94148a9-40ba-431f-8c61-845eb34d5729}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f94148a9-40ba-431f-8c61-845eb34d5729}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4ed89a90-e669-4eb1-9d23-e540c31a0916}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |9/1-12/31|Sat/Sun Rule, !- Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0e8b2607-2c6d-4e51-a080-83d6f22014ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e8b2607-2c6d-4e51-a080-83d6f22014ad}, !- Handle
  0800|1600|PrimarySchool|default|elec_equip |9/1-12/31|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ab2262d-d606-4caf-9f7c-d47f8f725949}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  {223cdffa-8fc0-4e73-b346-39e4190edb43}, !- Default Day Schedule Name
  {1d2e9e5d-2d78-453b-8c5f-8351bbdd42cf}, !- Summer Design Day Schedule Name
  {768ad1af-742e-436c-9cf9-514db46bbec5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {223cdffa-8fc0-4e73-b346-39e4190edb43}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint |default, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1d2e9e5d-2d78-453b-8c5f-8351bbdd42cf}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint Summer Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {768ad1af-742e-436c-9cf9-514db46bbec5}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint Winter Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fb9b9c3d-2a02-46cc-aaa9-4f0c8c897fd8}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {7ab2262d-d606-4caf-9f7c-d47f8f725949}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {409e0c38-a83f-4cfb-96ed-e1e5bc5fb4e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {409e0c38-a83f-4cfb-96ed-e1e5bc5fb4e9}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Rule,
  {700d44e5-7583-4c48-bcd0-8624c2e318e6}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {7ab2262d-d606-4caf-9f7c-d47f8f725949}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bbf5f83-93f0-40a8-a5c4-99ebcf23383f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bbf5f83-93f0-40a8-a5c4-99ebcf23383f}, !- Handle
  0800|1600|PrimarySchool|default|htg_setpoint |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c556fc19-afb7-4f29-8e01-aa122d5e0403}, !- Handle
  0800|1600|PrimarySchool|Mechanical|htg_setpoint, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  {7b781f98-9336-4d3a-94e4-afdcb1d31be9}, !- Default Day Schedule Name
  {78b45d00-34e0-49a5-a776-93d441414141}, !- Summer Design Day Schedule Name
  {477d2535-2f6f-4b83-a05f-721fa1ff6257}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b781f98-9336-4d3a-94e4-afdcb1d31be9}, !- Handle
  0800|1600|PrimarySchool|Mechanical|htg_setpoint |default, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {78b45d00-34e0-49a5-a776-93d441414141}, !- Handle
  0800|1600|PrimarySchool|Mechanical|htg_setpoint Summer Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {477d2535-2f6f-4b83-a05f-721fa1ff6257}, !- Handle
  0800|1600|PrimarySchool|Mechanical|htg_setpoint Winter Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d37774fe-5163-4406-ad48-b122273641cc}, !- Handle
  0800|1600|PrimarySchool|default|air_velocity, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  {71ee5154-7ee5-454e-90a4-e90140a43ccd}, !- Default Day Schedule Name
  {231ecf4b-a3c4-4fa5-90fc-a37659da25f8}, !- Summer Design Day Schedule Name
  {0872a1f1-3f4c-4ed5-ad3a-973fa7a03fe6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71ee5154-7ee5-454e-90a4-e90140a43ccd}, !- Handle
  0800|1600|PrimarySchool|default|air_velocity |default, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {231ecf4b-a3c4-4fa5-90fc-a37659da25f8}, !- Handle
  0800|1600|PrimarySchool|default|air_velocity Summer Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Day,
  {0872a1f1-3f4c-4ed5-ad3a-973fa7a03fe6}, !- Handle
  0800|1600|PrimarySchool|default|air_velocity Winter Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200152;                               !- Value Until Time 1

OS:Schedule:Ruleset,
  {80b4441e-c45a-427a-9611-aaf9b7b9378b}, !- Handle
  0800|1600|PrimarySchool|Corridor|htg_setpoint, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  {93ad7933-5892-4637-8207-2edc76a1ea08}, !- Default Day Schedule Name
  {9d804502-28fe-49a3-a9bc-c94a915ebd07}, !- Summer Design Day Schedule Name
  {599d275e-d09f-4c49-81e3-874baaf7ef2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93ad7933-5892-4637-8207-2edc76a1ea08}, !- Handle
  0800|1600|PrimarySchool|Corridor|htg_setpoint |default, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9d804502-28fe-49a3-a9bc-c94a915ebd07}, !- Handle
  0800|1600|PrimarySchool|Corridor|htg_setpoint Summer Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {599d275e-d09f-4c49-81e3-874baaf7ef2c}, !- Handle
  0800|1600|PrimarySchool|Corridor|htg_setpoint Winter Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {94ecb8c7-462d-4e2e-8871-58a341d4f08c}, !- Handle
  0800|1600|PrimarySchool|Restroom|htg_setpoint, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  {8d974bf9-d26d-4e31-8285-bf093c34ae69}, !- Default Day Schedule Name
  {1374c44a-ca8f-40ed-8b1b-0c70adbb0935}, !- Summer Design Day Schedule Name
  {923e0491-bcda-47bf-8995-188478064227}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d974bf9-d26d-4e31-8285-bf093c34ae69}, !- Handle
  0800|1600|PrimarySchool|Restroom|htg_setpoint |default, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1374c44a-ca8f-40ed-8b1b-0c70adbb0935}, !- Handle
  0800|1600|PrimarySchool|Restroom|htg_setpoint Summer Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {923e0491-bcda-47bf-8995-188478064227}, !- Handle
  0800|1600|PrimarySchool|Restroom|htg_setpoint Winter Design Day, !- Name
  {a10a77db-adcd-4065-8713-56dd40899124}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Handle
  0800|1600|PrimarySchool|default|infiltration, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  {9e789147-97a9-452f-bc9b-a90725f8a8f8}, !- Default Day Schedule Name
  {a66c25ad-ad8c-474c-8f4d-828776c18f19}, !- Summer Design Day Schedule Name
  {82550fda-dedb-404b-b6d7-779c9ef3871a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e789147-97a9-452f-bc9b-a90725f8a8f8}, !- Handle
  0800|1600|PrimarySchool|default|infiltration |default, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a66c25ad-ad8c-474c-8f4d-828776c18f19}, !- Handle
  0800|1600|PrimarySchool|default|infiltration Summer Design Day, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {82550fda-dedb-404b-b6d7-779c9ef3871a}, !- Handle
  0800|1600|PrimarySchool|default|infiltration Winter Design Day, !- Name
  {88a06932-1ae0-4242-a9b2-e989b8324a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Handle
  0800|1600|PrimarySchool|default|swh,    !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  {14012b7e-2f17-45fd-a60b-43b7d8e2a592}, !- Default Day Schedule Name
  {eae3b844-7d38-4563-b864-d45982ea75f2}, !- Summer Design Day Schedule Name
  {558e7f65-ed23-42bf-a3fd-cf7fc6c5721a}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {14012b7e-2f17-45fd-a60b-43b7d8e2a592}, !- Handle
  0800|1600|PrimarySchool|default|swh |default, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eae3b844-7d38-4563-b864-d45982ea75f2}, !- Handle
  0800|1600|PrimarySchool|default|swh Summer Design Day, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {558e7f65-ed23-42bf-a3fd-cf7fc6c5721a}, !- Handle
  0800|1600|PrimarySchool|default|swh Winter Design Day, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8357f0ce-b5de-4e54-96a6-e84bfc5d0c7e}, !- Handle
  0800|1600|PrimarySchool|default|swh |1/1-6/15|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfee33fa-94dd-4b8d-a61c-faab3e2a94ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {cfee33fa-94dd-4b8d-a61c-faab3e2a94ec}, !- Handle
  0800|1600|PrimarySchool|default|swh |1/1-6/15|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {8ec858d3-7808-4d55-b9ee-14741a24c6e9}, !- Handle
  0800|1600|PrimarySchool|default|swh |1/1-6/15|Sat/Sun Rule, !- Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a63f218-05a3-44a2-876f-8be6adae23a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {8a63f218-05a3-44a2-876f-8be6adae23a7}, !- Handle
  0800|1600|PrimarySchool|default|swh |1/1-6/15|Sat/Sun, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {543545d5-262f-4233-a0eb-fb26fc14e094}, !- Handle
  0800|1600|PrimarySchool|default|swh |6/16-9/15|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a052dfcd-07f0-42d6-a397-03b5c36897df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {a052dfcd-07f0-42d6-a397-03b5c36897df}, !- Handle
  0800|1600|PrimarySchool|default|swh |6/16-9/15|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0d4f1985-ced5-4441-97fd-00fc4afc0580}, !- Handle
  0800|1600|PrimarySchool|default|swh |6/16-9/15|Sat/Sun Rule, !- Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7104609-6d71-4321-9e26-38cbbd70165d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {a7104609-6d71-4321-9e26-38cbbd70165d}, !- Handle
  0800|1600|PrimarySchool|default|swh |6/16-9/15|Sat/Sun, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3c35cc9-cc41-473c-b72f-21c4b7278f2f}, !- Handle
  0800|1600|PrimarySchool|default|swh |9/16-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f023c399-dbc0-4b2d-bb21-95984f88343f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f023c399-dbc0-4b2d-bb21-95984f88343f}, !- Handle
  0800|1600|PrimarySchool|default|swh |9/16-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {20635873-b70d-47ed-99f1-9531b7b981ee}, !- Handle
  0800|1600|PrimarySchool|default|swh |9/16-12/31|Sat/Sun Rule, !- Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0f2962ae-8aa7-4661-979c-d25b0e62b771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f2962ae-8aa7-4661-979c-d25b0e62b771}, !- Handle
  0800|1600|PrimarySchool|default|swh |9/16-12/31|Sat/Sun, !- Name
  {ec321535-367c-46ce-888e-6410f6255edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02680de2-1493-4d9b-adbc-d14af1fffd11}, !- Handle
  0800|1600|PrimarySchool|Kitchen|clg_setpoint, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  {a1feb4a4-9850-4a9b-bfe0-6972984499d8}, !- Default Day Schedule Name
  {f6631df8-bf9e-4695-80d6-b0867dbf0b74}, !- Summer Design Day Schedule Name
  {6148a9a7-042c-4409-b2a0-b1c69b4f0c38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1feb4a4-9850-4a9b-bfe0-6972984499d8}, !- Handle
  0800|1600|PrimarySchool|Kitchen|clg_setpoint |default, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {f6631df8-bf9e-4695-80d6-b0867dbf0b74}, !- Handle
  0800|1600|PrimarySchool|Kitchen|clg_setpoint Summer Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {6148a9a7-042c-4409-b2a0-b1c69b4f0c38}, !- Handle
  0800|1600|PrimarySchool|Kitchen|clg_setpoint Winter Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  {a398ae04-06de-4fd0-ab1f-50463aa5d141}, !- Default Day Schedule Name
  {12798aff-14d5-46ff-a643-531c740c1f3b}, !- Summer Design Day Schedule Name
  {8e864c42-e1ad-43fb-a000-4e397b2c8bcc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a398ae04-06de-4fd0-ab1f-50463aa5d141}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |default, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {12798aff-14d5-46ff-a643-531c740c1f3b}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip Summer Design Day, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {8e864c42-e1ad-43fb-a000-4e397b2c8bcc}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip Winter Design Day, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {da101f65-bea1-4f8c-b907-191feba99e60}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |1/1-6/30|Sat/Sun Rule, !- Name
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b44fb8e-8e2b-4b16-9aca-c9aea6807e56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b44fb8e-8e2b-4b16-9aca-c9aea6807e56}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |1/1-6/30|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f630a067-7f21-4856-ad2d-214becd1b17b}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70acd22c-2cf5-439a-982f-b91d1d831c04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {70acd22c-2cf5-439a-982f-b91d1d831c04}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |7/1-9/1|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {5e849448-9eeb-4e36-bde3-f9a240dd6245}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |7/1-9/1|Sat/Sun Rule, !- Name
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9b6ccd5-1510-4911-bdee-4efe2e2940a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d9b6ccd5-1510-4911-bdee-4efe2e2940a1}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |7/1-9/1|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {edb3487a-9038-45ab-abcc-c3aa9b8c6c75}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f4f5327d-cec6-4273-b028-75fbbcd0b44b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4f5327d-cec6-4273-b028-75fbbcd0b44b}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |9/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {4f89dddc-2669-4a4c-a5e6-7e8bcdc514a6}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |9/1-12/31|Sat/Sun Rule, !- Name
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {385bd6ac-dae3-4fbf-9739-784d1d357a9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {385bd6ac-dae3-4fbf-9739-784d1d357a9a}, !- Handle
  0800|1600|PrimarySchool|Kitchen|gas_equip |9/1-12/31|Sat/Sun, !- Name
  {ce553203-26f8-40bf-9a95-e8c169f8883e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9fd20cc-e111-4168-8bc1-502f8fea89ea}, !- Handle
  0800|1600|PrimarySchool|Mechanical|clg_setpoint, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  {336df0aa-f751-4b53-a926-95d899b1eef9}, !- Default Day Schedule Name
  {7895637f-1d28-429f-93d3-de915da53dc9}, !- Summer Design Day Schedule Name
  {18ccd334-a6d2-4fa5-85fd-45143a74fff1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {336df0aa-f751-4b53-a926-95d899b1eef9}, !- Handle
  0800|1600|PrimarySchool|Mechanical|clg_setpoint |default, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {7895637f-1d28-429f-93d3-de915da53dc9}, !- Handle
  0800|1600|PrimarySchool|Mechanical|clg_setpoint Summer Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {18ccd334-a6d2-4fa5-85fd-45143a74fff1}, !- Handle
  0800|1600|PrimarySchool|Mechanical|clg_setpoint Winter Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d411c4f7-7a5a-4bca-b8a2-dbdf9d6a9f04}, !- Handle
  0800|1600|PrimarySchool|default|clothing, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  {e4271b2c-5467-423e-ab39-1e424f8b1dfe}, !- Default Day Schedule Name
  {beddcbb9-b392-4a6e-8a5f-65ef795c3ce3}, !- Summer Design Day Schedule Name
  {17664406-95c9-4e54-bb68-96f50d148409}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4271b2c-5467-423e-ab39-1e424f8b1dfe}, !- Handle
  0800|1600|PrimarySchool|default|clothing |default, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {beddcbb9-b392-4a6e-8a5f-65ef795c3ce3}, !- Handle
  0800|1600|PrimarySchool|default|clothing Summer Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17664406-95c9-4e54-bb68-96f50d148409}, !- Handle
  0800|1600|PrimarySchool|default|clothing Winter Design Day, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c225c619-ff95-4acb-a74f-dca8a2bccb1b}, !- Handle
  0800|1600|PrimarySchool|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {d411c4f7-7a5a-4bca-b8a2-dbdf9d6a9f04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f38109c-285a-44cb-bcc0-85a6648b22ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f38109c-285a-44cb-bcc0-85a6648b22ec}, !- Handle
  0800|1600|PrimarySchool|default|clothing |5/1-9/30|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.6;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {545b84c8-109c-4d1f-aee9-5a9abf8b3b5f}, !- Handle
  0800|1600|PrimarySchool|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun Rule, !- Name
  {d411c4f7-7a5a-4bca-b8a2-dbdf9d6a9f04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74a27e35-5ea1-4690-8043-d1ae5c126704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74a27e35-5ea1-4690-8043-d1ae5c126704}, !- Handle
  0800|1600|PrimarySchool|default|clothing |10/1-12/31|Mon/Tue/Wed/Thu/Fri/Sat/Sun, !- Name
  {c2acb045-d3df-4cff-8f71-04a2923bf4f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8c53316-24f5-4c20-ab26-6cba9b74b2dc}, !- Handle
  0800|1600|PrimarySchool|Corridor|clg_setpoint, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  {1cb188b7-f7ea-4b67-9848-de15e757e6e9}, !- Default Day Schedule Name
  {29912bd8-c411-45ff-972b-cb0fe17e852c}, !- Summer Design Day Schedule Name
  {91cf3277-f32b-4a01-a5fc-8a9ac95f2557}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1cb188b7-f7ea-4b67-9848-de15e757e6e9}, !- Handle
  0800|1600|PrimarySchool|Corridor|clg_setpoint |default, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {29912bd8-c411-45ff-972b-cb0fe17e852c}, !- Handle
  0800|1600|PrimarySchool|Corridor|clg_setpoint Summer Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {91cf3277-f32b-4a01-a5fc-8a9ac95f2557}, !- Handle
  0800|1600|PrimarySchool|Corridor|clg_setpoint Winter Design Day, !- Name
  {49f90bd7-87c8-4aef-ae88-c029239a442c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.0000000000001;                       !- Value Until Time 1

OS:DefaultScheduleSet,
  {f236be1f-e4d7-4a2c-bbd3-d8f2ffebb9d3}, !- Handle
  PrimarySchool|Library|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- People Activity Level Schedule Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Lighting Schedule Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Hot Water Equipment Schedule Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {bed8bc17-cfea-43a2-a0d3-17db238cf1bd}, !- Handle
  PrimarySchool|Cafeteria|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2cba5882-dd5b-41f8-8ef2-11ee4220b494}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- People Activity Level Schedule Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Lighting Schedule Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Hot Water Equipment Schedule Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {b82afbba-fe4b-4450-b7ef-8efa2925f95a}, !- Handle
  PrimarySchool|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {222a7a8e-fc7c-445f-b074-749d0b6dbff7}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- People Activity Level Schedule Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Lighting Schedule Name
  {0f0f93c1-816d-4b33-82e3-8c3318454e38}, !- Electric Equipment Schedule Name
  {e92ac2f0-9893-4679-88ee-6d3312d6c19b}, !- Gas Equipment Schedule Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Hot Water Equipment Schedule Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {2b7bfd7a-00cc-4762-a0e1-2076edc1c6e6}, !- Handle
  PrimarySchool|Gym|DOE Ref 1980-2004|ASHRAE 169-2006-5A|SchSet, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14d1be65-15b9-4fe1-ac74-48961473b51b}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- People Activity Level Schedule Name
  {6d02a32e-2d7a-4c01-bcf9-4f228af296da}, !- Lighting Schedule Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {9800cee2-1a62-4bf7-bd70-3b96e0568144}, !- Hot Water Equipment Schedule Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1e4a690f-947f-4404-9fc9-7e36c2b29bce}, !- Handle
  Mechanical|PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb52bdad-7898-4b48-91ae-7bee78f11a9e}, !- Handle
  Mechanical|PeopleInst,                  !- Name
  {1e4a690f-947f-4404-9fc9-7e36c2b29bce}, !- People Definition Name
  {34b498b4-d4c7-4e7c-90c6-9882770acbc9}, !- Space or SpaceType Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.293650793650794;                      !- Multiplier

OS:People:Definition,
  {233de37e-07e0-46be-b886-182f8bed5a41}, !- Handle
  Office|PeopleDef,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b11511b2-4947-4950-b8a3-2a8f5211ce39}, !- Handle
  Office|PeopleInst,                      !- Name
  {233de37e-07e0-46be-b886-182f8bed5a41}, !- People Definition Name
  {34b498b4-d4c7-4e7c-90c6-9882770acbc9}, !- Space or SpaceType Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.507936507936508;                      !- Multiplier

OS:People:Definition,
  {82c10ec7-4450-4b2a-8b0c-03ea5327709e}, !- Handle
  Classroom|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0f24f768-81a2-44eb-b6dd-d183cb650a6b}, !- Handle
  Classroom|PeopleInst,                   !- Name
  {82c10ec7-4450-4b2a-8b0c-03ea5327709e}, !- People Definition Name
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Space or SpaceType Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.72478386167147;                       !- Multiplier

OS:People:Definition,
  {1f15d7f0-0b26-4046-87b9-e3cac2a1b787}, !- Handle
  Corridor|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f89cff07-2956-4b46-a396-6ab3e066b4aa}, !- Handle
  Corridor|PeopleInst,                    !- Name
  {1f15d7f0-0b26-4046-87b9-e3cac2a1b787}, !- People Definition Name
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Space or SpaceType Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.234870317002882;                      !- Multiplier

OS:People:Definition,
  {95534ab5-285b-4615-b8c8-5714027a5fab}, !- Handle
  Restroom|PeopleDef,                     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e31ff1d-0060-49ec-b3c2-13182a11b322}, !- Handle
  Restroom|PeopleInst,                    !- Name
  {95534ab5-285b-4615-b8c8-5714027a5fab}, !- People Definition Name
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Space or SpaceType Name
  {a059460d-277e-4551-9b0f-e273b59512dc}, !- Number of People Schedule Name
  {a1455216-386d-44b3-9e3b-e81166e8c074}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  0.0403458213256484;                     !- Multiplier

OS:People:Definition,
  {577ecd6b-1ef9-4268-a8ed-d88144395a6f}, !- Handle
  Library|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f760709e-759e-4f0f-ac45-494a777c6c43}, !- Handle
  Library|PeopleInst,                     !- Name
  {577ecd6b-1ef9-4268-a8ed-d88144395a6f}, !- People Definition Name
  {b7fc3745-5af8-48c7-89d5-518b2964cfd0}; !- Space or SpaceType Name

OS:People:Definition,
  {1a9e3a10-1f79-4650-9256-e859809367ad}, !- Handle
  Cafeteria|PeopleDef,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {54c484cc-f35c-47b2-a127-1b72a8da5018}, !- Handle
  Cafeteria|PeopleInst,                   !- Name
  {1a9e3a10-1f79-4650-9256-e859809367ad}, !- People Definition Name
  {c84be168-c29b-4b28-bdbd-6f7c12556a16}; !- Space or SpaceType Name

OS:People:Definition,
  {781dff89-7d13-4797-bc41-9426233487b3}, !- Handle
  Kitchen|PeopleDef,                      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc156bae-0c0e-461c-9d64-f1593fc85c12}, !- Handle
  Kitchen|PeopleInst,                     !- Name
  {781dff89-7d13-4797-bc41-9426233487b3}, !- People Definition Name
  {cdbe31f4-3c2a-486f-afea-2751ce226c79}; !- Space or SpaceType Name

OS:People:Definition,
  {7a9611ca-5df5-4cd5-9f60-19a1d2759183}, !- Handle
  Gym|PeopleDef,                          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {936badd6-1ada-4db7-99d2-33ea0735348a}, !- Handle
  Gym|PeopleInst,                         !- Name
  {7a9611ca-5df5-4cd5-9f60-19a1d2759183}, !- People Definition Name
  {d4af56d4-9b82-4921-8a44-04c08ffae0ff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {22a0074f-d07a-4ef5-9534-cda63d7ff40d}, !- Handle
  PrimarySchool|BlendOff|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00846068245512605,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000175380952380952,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {29f85325-52bb-49e3-9338-13e14c2233d0}, !- Handle
  PrimarySchool|BlendEdu|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00614556844345604,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000316072622478386,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c87439a5-a907-4296-86c4-0c42325d87d6}, !- Handle
  PrimarySchool|Library|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6207891f-ba31-406d-a4f0-fb49405efbc0}, !- Handle
  PrimarySchool|Cafeteria|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b0cb4b4-4237-4e4a-acb9-9c59de88b658}, !- Handle
  PrimarySchool|Kitchen|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4d440393-761e-47a5-816b-44f1cf7f48cb}, !- Handle
  PrimarySchool|Gym|DOE Ref 1980-2004|ASHRAE 169-2006-5A|OutdoorAir, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {eac78494-33cf-4b17-a9f8-da6f56302a4a}, !- Handle
  Lobby|Infiltration,                     !- Name
  {34b498b4-d4c7-4e7c-90c6-9882770acbc9}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000224971428571429,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5e6af42-3608-4de0-aa76-408bddedb988}, !- Handle
  Mechanical|Infiltration,                !- Name
  {34b498b4-d4c7-4e7c-90c6-9882770acbc9}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000332957714285714,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {062f2ccd-ee57-4c01-a459-ac00e66533c5}, !- Handle
  Office|Infiltration,                    !- Name
  {34b498b4-d4c7-4e7c-90c6-9882770acbc9}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000575926857142857,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2eed40a-2b67-4621-b5ae-5b8a9e6979cd}, !- Handle
  Classroom|Infiltration,                 !- Name
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000821800530259366,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c051659-89c4-4714-85a1-d6945950f081}, !- Handle
  Corridor|Infiltration,                  !- Name
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00026630911815562,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed364277-cc3b-467d-9002-a1fc65c30128}, !- Handle
  Restroom|Infiltration,                  !- Name
  {44835530-bf1f-4133-8e5f-6e2815cc02cf}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.57463515850144e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c332b35-5f98-43f8-8949-f7a03ddce82e}, !- Handle
  Library|Infiltration,                   !- Name
  {b7fc3745-5af8-48c7-89d5-518b2964cfd0}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {577ea21e-89e2-4042-8c83-dd992804c255}, !- Handle
  Cafeteria|Infiltration,                 !- Name
  {c84be168-c29b-4b28-bdbd-6f7c12556a16}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36017b47-bdf2-418a-a9ca-46594b7cd4eb}, !- Handle
  Kitchen|Infiltration,                   !- Name
  {cdbe31f4-3c2a-486f-afea-2751ce226c79}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2beb304e-b231-4267-ae6d-acb13b494a2d}, !- Handle
  Gym|Infiltration,                       !- Name
  {d4af56d4-9b82-4921-8a44-04c08ffae0ff}, !- Space or SpaceType Name
  {c63e19e7-c60d-41ec-b359-789e5efd9721}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {f1e09773-44f1-4ddd-b3cf-a5594c8df49c}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|PrimarySchool, !- Name
  {350170ed-04d6-445c-b68e-584b51ba9985}, !- Default Exterior Surface Constructions Name
  {29c09c16-8b99-46d6-8606-3c3e293ec9ad}, !- Default Interior Surface Constructions Name
  {f4e92255-db15-480e-bfc3-79744d918c9f}, !- Default Ground Contact Surface Constructions Name
  {96e59622-8c0e-490a-9c56-9b958ecc8f80}, !- Default Exterior SubSurface Constructions Name
  {d3838561-f60a-460d-88d0-d6ac955e9c37}, !- Default Interior SubSurface Constructions Name
  {88def2fa-8358-4129-ad15-522e8fefea7c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {350170ed-04d6-445c-b68e-584b51ba9985}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|PrimarySchool|ext_surf, !- Name
  {86471fb2-3090-4310-9b34-a1a84f97fa7a}, !- Floor Construction Name
  {ff33a1fd-62f8-455e-84e0-d9a34228999c}, !- Wall Construction Name
  {cf8d3214-d29c-4cb1-a5da-51e25e1ca0de}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {29c09c16-8b99-46d6-8606-3c3e293ec9ad}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|PrimarySchool|int_surf, !- Name
  {80fcce7b-176f-4f07-96a3-89569c73aa01}, !- Floor Construction Name
  {ff899a5f-b382-41e3-9e25-dc353d10b5b0}, !- Wall Construction Name
  {70774979-be35-41c2-a997-8e19ceafa0b1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f4e92255-db15-480e-bfc3-79744d918c9f}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|PrimarySchool|ground_surf, !- Name
  {86471fb2-3090-4310-9b34-a1a84f97fa7a}, !- Floor Construction Name
  {86471fb2-3090-4310-9b34-a1a84f97fa7a}, !- Wall Construction Name
  {86471fb2-3090-4310-9b34-a1a84f97fa7a}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {96e59622-8c0e-490a-9c56-9b958ecc8f80}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|PrimarySchool|ext_sub, !- Name
  {0ab7c540-af39-45b0-a3ce-124bf1617e74}, !- Fixed Window Construction Name
  {0ab7c540-af39-45b0-a3ce-124bf1617e74}, !- Operable Window Construction Name
  {d738b097-f603-4f7c-8ab9-8da1330191e1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {430cd6a1-5ea2-497f-ab2c-932a10bf4247}, !- Overhead Door Construction Name
  {152bdfe7-e1aa-4dac-a5a9-cd97db31ca6e}, !- Skylight Construction Name
  {fe0149dd-a9ff-4f24-94fa-d5a4a3980057}, !- Tubular Daylight Dome Construction Name
  {fe0149dd-a9ff-4f24-94fa-d5a4a3980057}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d3838561-f60a-460d-88d0-d6ac955e9c37}, !- Handle
  DOE Ref 1980-2004|ASHRAE 169-2006-5A|PrimarySchool|int_sub, !- Name
  {fe0149dd-a9ff-4f24-94fa-d5a4a3980057}, !- Fixed Window Construction Name
  {fe0149dd-a9ff-4f24-94fa-d5a4a3980057}, !- Operable Window Construction Name
  {2fc60e4a-1935-43e6-82c9-5a61f1a94e74}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ff33a1fd-62f8-455e-84e0-d9a34228999c}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {956b7569-293b-4a7b-b530-799b69a195ee}, !- Layer 1
  {a7a8e8dc-5bfa-42f5-8335-90cd02736524}, !- Layer 2
  {65bdc138-b6f3-4aa4-b927-dc4069540cfa}; !- Layer 3

OS:StandardsInformation:Construction,
  {e016473a-387d-4a5d-8463-16b81ee643c9}, !- Handle
  {ff33a1fd-62f8-455e-84e0-d9a34228999c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {956b7569-293b-4a7b-b530-799b69a195ee}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {a7a8e8dc-5bfa-42f5-8335-90cd02736524}, !- Handle
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {65bdc138-b6f3-4aa4-b927-dc4069540cfa}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {86471fb2-3090-4310-9b34-a1a84f97fa7a}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {f122fa0f-9947-46fa-86cc-cab48eb24afd}, !- Layer 1
  {251cd497-bb79-4556-8b2b-f71680779c4c}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c3f7fbd-dfc2-4aaf-8f2b-338d87ad247b}, !- Handle
  {86471fb2-3090-4310-9b34-a1a84f97fa7a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f122fa0f-9947-46fa-86cc-cab48eb24afd}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {251cd497-bb79-4556-8b2b-f71680779c4c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {cf8d3214-d29c-4cb1-a5da-51e25e1ca0de}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {378620a4-5072-46d6-bd93-183d2403d70f}, !- Layer 1
  {7b0a7d80-adaf-4456-89d1-663c6534890b}, !- Layer 2
  {364cda55-6e61-4031-a4a6-9363e9f8ac5e}; !- Layer 3

OS:StandardsInformation:Construction,
  {4f2e890d-8166-4faf-947f-296634d8a89f}, !- Handle
  {cf8d3214-d29c-4cb1-a5da-51e25e1ca0de}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {378620a4-5072-46d6-bd93-183d2403d70f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7b0a7d80-adaf-4456-89d1-663c6534890b}, !- Handle
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {364cda55-6e61-4031-a4a6-9363e9f8ac5e}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ff899a5f-b382-41e3-9e25-dc353d10b5b0}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {729ec55c-4c05-40ca-ae8e-1f6872ff32f9}, !- Layer 1
  {03e8d993-58eb-478d-9d24-c8f406e65ddd}, !- Layer 2
  {729ec55c-4c05-40ca-ae8e-1f6872ff32f9}; !- Layer 3

OS:StandardsInformation:Construction,
  {1323c054-995d-4b37-9c18-b137939799c8}, !- Handle
  {ff899a5f-b382-41e3-9e25-dc353d10b5b0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {729ec55c-4c05-40ca-ae8e-1f6872ff32f9}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {03e8d993-58eb-478d-9d24-c8f406e65ddd}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {80fcce7b-176f-4f07-96a3-89569c73aa01}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {2db89938-4d33-41b2-8718-d56cc615feeb}, !- Layer 1
  {5f36d065-0b43-43b3-8cd5-adf4d00da33a}, !- Layer 2
  {ed755bb0-f1b2-43fd-80c5-4b1aa1630ae3}; !- Layer 3

OS:StandardsInformation:Construction,
  {e5aa119d-e7f7-4b4a-a361-fdc34e664f02}, !- Handle
  {80fcce7b-176f-4f07-96a3-89569c73aa01}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2db89938-4d33-41b2-8718-d56cc615feeb}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {5f36d065-0b43-43b3-8cd5-adf4d00da33a}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {ed755bb0-f1b2-43fd-80c5-4b1aa1630ae3}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {70774979-be35-41c2-a997-8e19ceafa0b1}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {ed755bb0-f1b2-43fd-80c5-4b1aa1630ae3}, !- Layer 1
  {5f36d065-0b43-43b3-8cd5-adf4d00da33a}, !- Layer 2
  {2db89938-4d33-41b2-8718-d56cc615feeb}; !- Layer 3

OS:StandardsInformation:Construction,
  {63ddf8a2-a579-42f0-9c4a-40b1b6fc4f0e}, !- Handle
  {70774979-be35-41c2-a997-8e19ceafa0b1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0ab7c540-af39-45b0-a3ce-124bf1617e74}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {96b56c1e-0f43-4287-9b68-76db6920c295}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5849dc9-febd-461b-913c-5059fe766a5e}, !- Handle
  {0ab7c540-af39-45b0-a3ce-124bf1617e74}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {96b56c1e-0f43-4287-9b68-76db6920c295}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {d738b097-f603-4f7c-8ab9-8da1330191e1}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d6e40eca-8e3e-4dd6-86e7-fb12b8cff75c}, !- Layer 1
  {c2e644f6-529b-44fa-b5bb-f18b950c1e17}; !- Layer 2

OS:StandardsInformation:Construction,
  {5159d4da-c7e8-489c-b3cf-ce4fb911770e}, !- Handle
  {d738b097-f603-4f7c-8ab9-8da1330191e1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d6e40eca-8e3e-4dd6-86e7-fb12b8cff75c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c2e644f6-529b-44fa-b5bb-f18b950c1e17}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {430cd6a1-5ea2-497f-ab2c-932a10bf4247}, !- Handle
  Exterior Door - Non-Swinging,           !- Name
  ,                                       !- Surface Rendering Name
  {d6e40eca-8e3e-4dd6-86e7-fb12b8cff75c}, !- Layer 1
  {dc56ff65-bde6-4a17-b977-53514f1342e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {17e81a78-202b-4112-ad03-7f589c71d6cf}, !- Handle
  {430cd6a1-5ea2-497f-ab2c-932a10bf4247}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  NonSwinging;                            !- Standards Construction Type

OS:Material,
  {dc56ff65-bde6-4a17-b977-53514f1342e1}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {152bdfe7-e1aa-4dac-a5a9-cd97db31ca6e}, !- Handle
  ASHRAE 90.1-2004 Skylight ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {f07ef25c-9872-4713-8dc9-ad2a2a38b062}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a383eb2-ba2b-449c-8e92-255c141d593f}, !- Handle
  {152bdfe7-e1aa-4dac-a5a9-cd97db31ca6e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f07ef25c-9872-4713-8dc9-ad2a2a38b062}, !- Handle
  Skylight no curb 2.1-5 per 90.12004 CZ 4-5, !- Name
  3.91800170536831,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Construction,
  {fe0149dd-a9ff-4f24-94fa-d5a4a3980057}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {647963fd-2553-4bcf-9b0e-97d9e8a4e210}; !- Layer 1

OS:StandardsInformation:Construction,
  {6885f166-3c67-4f6e-8043-32495f6eaa37}, !- Handle
  {fe0149dd-a9ff-4f24-94fa-d5a4a3980057}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {647963fd-2553-4bcf-9b0e-97d9e8a4e210}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2fc60e4a-1935-43e6-82c9-5a61f1a94e74}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b4a3dd81-ef23-4703-b0be-ff04659983ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {d626e5df-7733-49fd-aa00-d27247d9a9d9}, !- Handle
  {2fc60e4a-1935-43e6-82c9-5a61f1a94e74}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b4a3dd81-ef23-4703-b0be-ff04659983ad}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {88def2fa-8358-4129-ad15-522e8fefea7c}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4a3dd81-ef23-4703-b0be-ff04659983ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {bd9ff7a1-9948-4abb-a32c-e5139640904c}, !- Handle
  {88def2fa-8358-4129-ad15-522e8fefea7c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

